<!doctype html><html lang=en-us><head><meta charset=utf-8><meta name=viewport content="width=device-width,initial-scale=1"><meta name=robots content="noodp"><title>Monitoring HVAC system with ESPHome - karl</title><meta name=Description content="A central air quality and filter monitoring system using ESPHome and Home Assistant"><meta property="og:url" content="https://karlquinsland.com/esphome-hvac-monitor/"><meta property="og:site_name" content="karl"><meta property="og:title" content="Monitoring HVAC system with ESPHome"><meta property="og:description" content="A central air quality and filter monitoring system using ESPHome and Home Assistant"><meta property="og:locale" content="en_us"><meta property="og:type" content="article"><meta property="article:section" content="posts"><meta property="article:published_time" content="2024-11-02T00:00:00+00:00"><meta property="article:modified_time" content="2024-11-02T00:00:00+00:00"><meta property="article:tag" content="ESPHome"><meta property="article:tag" content="Home-Assistant"><meta property="article:tag" content="Home-Automation"><meta property="og:image" content="https://karlquinsland.com/esphome-hvac-monitor/images/sense01.webp"><meta property="og:see_also" content="https://karlquinsland.com/watch-band-rfid/"><meta property="og:see_also" content="https://karlquinsland.com/yet-another-gps-pps-opnsense/"><meta name=twitter:card content="summary_large_image"><meta name=twitter:image content="https://karlquinsland.com/esphome-hvac-monitor/images/sense01.webp"><meta name=twitter:title content="Monitoring HVAC system with ESPHome"><meta name=twitter:description content="A central air quality and filter monitoring system using ESPHome and Home Assistant"><meta name=application-name content="My cool site"><meta name=apple-mobile-web-app-title content="My cool site"><meta name=referrer content="no-referrer"><meta name=theme-color content="#ffffff"><meta name=msapplication-TileColor content="#da532c"><link rel="shortcut icon" type=image/x-icon href=/favicon.ico><link rel=icon type=image/png sizes=32x32 href=/favicon-32x32.png><link rel=icon type=image/png sizes=16x16 href=/favicon-16x16.png><link rel=apple-touch-icon sizes=180x180 href=/apple-touch-icon.png><link rel=mask-icon href=/safari-pinned-tab.svg color=#5bbad5><link rel=manifest href=/site.webmanifest><link rel=canonical href=https://karlquinsland.com/esphome-hvac-monitor/><link rel=prev href=https://karlquinsland.com/watch-band-rfid/><link rel=next href=https://karlquinsland.com/aliexpress-11-11-sale-teardowns-2024/><link rel=alternate href=/esphome-hvac-monitor/index.md type=text/markdown title="Monitoring HVAC system with ESPHome Markdown"><link rel=alternate href=/llms.txt type=text/plain title="karl llms.txt"><link rel=stylesheet href=/css/style.min.f3e0e5d358041e05bcc0a66b2c80fbcaf7f4b34479822f551004e2bcfbeb1e9b.css integrity="sha256-8+Dl01gEHgW8wKZrLID7yvf0s0R5gi9VEATivPvrHps="><link rel=preload href=/lib/fontawesome-free/css/all.min.315a2999dc82dad613889f30964b5fd2e874bf83604febcd7725457a98bb4347.css integrity="sha256-MVopmdyC2tYTiJ8wlktf0uh0v4NgT+vNdyVFepi7Q0c=" as=style onload='this.onload=null,this.rel="stylesheet"'><noscript><link rel=stylesheet href=/lib/fontawesome-free/css/all.min.315a2999dc82dad613889f30964b5fd2e874bf83604febcd7725457a98bb4347.css integrity="sha256-MVopmdyC2tYTiJ8wlktf0uh0v4NgT+vNdyVFepi7Q0c="></noscript><link rel=preload href=/lib/animate/animate.min.5fbaeb9f8e25d7e0143bae61d4b1802c16ce7390b96ceb2d498b0d96ff4c853f.css integrity="sha256-X7rrn44l1+AUO65h1LGALBbOc5C5bOstSYsNlv9MhT8=" as=style onload='this.onload=null,this.rel="stylesheet"'><noscript><link rel=stylesheet href=/lib/animate/animate.min.5fbaeb9f8e25d7e0143bae61d4b1802c16ce7390b96ceb2d498b0d96ff4c853f.css integrity="sha256-X7rrn44l1+AUO65h1LGALBbOc5C5bOstSYsNlv9MhT8="></noscript><script type=application/ld+json>{"@context":"http://schema.org","@type":"BlogPosting","headline":"Monitoring HVAC system with ESPHome","inLanguage":"en-us","mainEntityOfPage":{"@type":"WebPage","@id":"https:\/\/karlquinsland.com\/esphome-hvac-monitor\/"},"genre":"posts","keywords":"esphome, home-assistant, home-automation","wordcount":2447,"url":"https:\/\/karlquinsland.com\/esphome-hvac-monitor\/","datePublished":"2024-11-02T00:00:00+00:00","dateModified":"2024-11-02T00:00:00+00:00","publisher":{"@type":"Organization","name":""},"author":{"@type":"Person","name":"karl"},"description":"A central air quality and filter monitoring system using ESPHome and Home Assistant"}</script></head><body data-header-desktop=fixed data-header-mobile=auto><script>const query=window.matchMedia("(prefers-color-scheme: dark)");function applyTheme(){let e=window.localStorage?.getItem("theme")||"auto",t=e==="dark"||e==="auto"&&query.matches;document.body.setAttribute("theme",t?"dark":"light"),document.body.setAttribute("cfg-theme",e)}applyTheme(),query.addEventListener("change",applyTheme)</script><div id=mask></div><div class=wrapper><header class=desktop id=header-desktop><div class=header-wrapper><div class=header-title><a href=/ title=karl>Karl</a></div><div class=menu><div class=menu-inner><a class=menu-item href=/posts/><i class="fas fa-blog"></i> Posts </a><a class=menu-item href=/resume/ title="Hire Me!"><i class="fas fa-briefcase"></i> Résumé </a><a class=menu-item href=/tags/ title="Can you tell that I don't have a super consistent or clear taxonomy?"><i class="fas fa-tags"></i> Tags </a><a class=menu-item href=/contact/><i class="fas fa-address-book"></i> Contact </a><a class=menu-item href=/wander/ title="Discover the small web"><i class="fas fa-compass"></i> Wander </a><span class="menu-item delimiter"></span><span class="menu-item search" id=search-desktop>
<input type=text placeholder="Search titles or contents..." id=search-input-desktop>
<a href=javascript:void(0); class="search-button search-toggle" id=search-toggle-desktop title=Search><i class="fas fa-search" aria-hidden=true></i>
</a><a href=javascript:void(0); class="search-button search-clear" id=search-clear-desktop title=Clear><i class="fas fa-times-circle" aria-hidden=true></i>
</a><span class="search-button search-loading" id=search-loading-desktop><i class="fas fa-spinner fa-spin" aria-hidden=true></i>
</span></span><a href=javascript:void(0); class="menu-item theme-switch" title="Switch Theme"><i class="fas fa-adjust" aria-hidden=true></i></a></div></div></div></header><header class=mobile id=header-mobile><div class=header-container><div class=header-wrapper><div class=header-title><a href=/ title=karl>Karl</a></div><div class=menu-toggle id=menu-toggle-mobile><span></span><span></span><span></span></div></div><div class=menu id=menu-mobile><div class=search-wrapper><div class="search mobile" id=search-mobile><input type=text placeholder="Search titles or contents..." id=search-input-mobile>
<a href=javascript:void(0); class="search-button search-toggle" id=search-toggle-mobile title=Search><i class="fas fa-search" aria-hidden=true></i>
</a><a href=javascript:void(0); class="search-button search-clear" id=search-clear-mobile title=Clear><i class="fas fa-times-circle" aria-hidden=true></i>
</a><span class="search-button search-loading" id=search-loading-mobile><i class="fas fa-spinner fa-spin" aria-hidden=true></i></span></div><a href=javascript:void(0); class=search-cancel id=search-cancel-mobile>Cancel</a></div><a class=menu-item href=/posts/ title><i class="fas fa-blog"></i>Posts</a><a class=menu-item href=/resume/ title="Hire Me!"><i class="fas fa-briefcase"></i>Résumé</a><a class=menu-item href=/tags/ title="Can you tell that I don't have a super consistent or clear taxonomy?"><i class="fas fa-tags"></i>Tags</a><a class=menu-item href=/contact/ title><i class="fas fa-address-book"></i>Contact</a><a class=menu-item href=/wander/ title="Discover the small web"><i class="fas fa-compass"></i>Wander</a><a href=javascript:void(0); class="menu-item theme-switch" title="Switch Theme">
<i class="fas fa-adjust" aria-hidden=true></i></a></div></div></header><div class="search-dropdown desktop"><div id=search-dropdown-desktop></div></div><div class="search-dropdown mobile"><div id=search-dropdown-mobile></div></div><main class=main><div class=container><div class=toc id=toc-auto><h2 class=toc-title>Contents</h2><div class=toc-content id=toc-content-auto></div></div><article class="page single"><h1 class="single-title animate__animated animate__flipInX">Monitoring HVAC system with ESPHome</h1><div class=post-meta><div class=post-meta-line><span class=post-author><a href=/ title=Author rel=author class=author><i class="fas fa-user-circle" aria-hidden=true></i>karl</a></span>&nbsp;<span class=post-category>included in <a href=/categories/imadeathing/><i class="far fa-folder" aria-hidden=true></i>IMadeAThing</a></span></div><div class=post-meta-line><i class="far fa-calendar-alt" aria-hidden=true></i>&nbsp;<time datetime=2024-11-02>2024-11-02</time>&nbsp;<i class="fas fa-pencil-alt" aria-hidden=true></i>&nbsp;2447 words&nbsp;
<i class="far fa-clock" aria-hidden=true></i>&nbsp;12 minutes&nbsp;</div></div><div class="details toc" id=toc-static data-kept=true><div class="details-summary toc-title"><span>Contents</span>
<span><i class="details-icon fas fa-angle-right" aria-hidden=true></i></span></div><div class="details-content toc-content" id=toc-content-static><nav id=TableOfContents><ul><li><a href=#using-esphome-to-monitor-hvac-system>Using ESPHome to Monitor HVAC System</a><ul><li><a href=#the-concept>The concept</a></li><li><a href=#the-hardware>The Hardware</a></li><li><a href=#esphome-config>ESPHome Config</a></li></ul></li></ul></nav></div></div><div class=content id=content><h1 id=using-esphome-to-monitor-hvac-system>Using ESPHome to Monitor HVAC System</h1><p>Here&rsquo;s a quick &ldquo;show-and-tell&rdquo; about a recent project I completed.</p><h2 id=the-concept>The concept</h2><p>I&rsquo;m not sure how I first came across the idea of measuring air pressure drop across a filter to gauge its remaining life, but I remember thinking it was a great idea.</p><figure><img src=/esphome-hvac-monitor/images/concept.webp alt="Conceptual diagram for the project."><figcaption><p>Conceptual diagram for the project.</p></figcaption></figure><p>The idea has been lurking in the back of my mind for a while, but I never got around to implementing it&mldr; until now.</p><p>Years ago, I added a <a href=https://www.winsen-sensor.com/sensors/co2-sensor/mh-z16.html target=_blank rel="noopener noreffer">CO₂ sensor</a> to my HVAC return duct to monitor indoor air quality.
While the sensor provided useful data, I was never really satisfied with how quickly it was installed (read: hacked together messy prototype), and I always wanted to improve it.</p><p>While browsing AliExpress for an unrelated project, I stumbled upon some differential air pressure probes and decided to buy one of these <a href=https://www.aliexpress.us/item/3256807382388280.html target=_blank rel="noopener noreffer">sensors</a>.</p><p>After an afternoon of work, I had the sensor up and running and could <a href=https://github.com/kquinsland/qdx50d-air-pressure-sensor-poc target=_blank rel="noopener noreffer">communicate with it using some simple Python</a>.</p><p>I then designed a PCB to integrate the sensors and electronics and 3D-printed a case to house the whole setup.</p><h2 id=the-hardware>The Hardware</h2><div class="details admonition note open"><div class="details-summary admonition-title"><i class="icon fas fa-pencil-alt" aria-hidden=true></i>Note<i class="details-icon fas fa-angle-right" aria-hidden=true></i></div><div class=details-content><div class=admonition-content>I&rsquo;m not sharing the PCB or other mechanical files because they&rsquo;re specific to my setup.
Unless you have the same HVAC system configuration, layout, and dimensional constraints, these files likely won&rsquo;t be useful.
This post aims to share the concept and hopefully inspire others.
Use this as a starting point and adapt it to your needs.</div></div></div><p>At a high level, the BOM for the project includes:</p><ul><li>ESP32-C3 mini module</li><li>Bosch BME680 sensor / Co2 sensor</li><li>QDX50D air pressure sensor</li><li>AC to DC power supply for interfacing with existing 24VAC HVAC power</li><li>Custom PCB</li></ul><p>The assembled setup looks like this:</p><figure><img src=/esphome-hvac-monitor/images/sense01.webp alt="Fully assembled PCB just before final assembly."><figcaption><p>Fully assembled PCB just before final assembly.</p></figcaption></figure><p>Installed in the HVAC system, it appears like this:</p><figure><img src=/esphome-hvac-monitor/images/sense02.webp alt="A picture of the probe installed and operating. The air filter has been removed and you can see the AC evaporator."><figcaption><p>A picture of the probe installed and operating. The air filter has been removed and you can see the AC evaporator.</p></figcaption></figure><h2 id=esphome-config>ESPHome Config</h2><figure><img src=/esphome-hvac-monitor/images/ha.webp alt="How the sensor shows up in HomeAssistant."><figcaption><p>How the sensor shows up in HomeAssistant.</p></figcaption></figure><p>Below is a snippet of the ESPHome configuration file for this project. It’s similar to my configuration, but I&rsquo;ve removed boilerplate sections (e.g., <code>mqtt</code>, <code>wifi</code>, etc.) for brevity.</p><p>I&rsquo;ve included numerous in-line comments to clarify each section. To briefly recap:</p><ul><li>Press the &ldquo;Clear High Water Mark&rdquo; button whenever you change the filter to reset the high water mark.</li><li>Ensure that <code>glbl_air_pressure_delta_clogged_pa</code> and <code>glbl_air_pressure_delta_virgin_pa</code> fields contain values tailored to your system.</li><li>To calibrate these values, install a new filter and note the value reported by <code>sense_air_pressure_delta_raw_pa</code>. As the filter clogs over time, this value will rise. When the filter blocks most light when held up to a bright light, it’s time for a replacement. Record the value of <code>sense_air_pressure_delta_raw_pa</code> at this point and use it as the &ldquo;clogged&rdquo; threshold.</li></ul><div class="code-block code-line-numbers" style="counter-reset:code-block 0"><div class="code-header language-yaml"><span class=code-title><i class="arrow fas fa-angle-right" aria-hidden=true></i></span>
<span class=ellipses><i class="fas fa-ellipsis-h" aria-hidden=true></i></span>
<span class=copy title="Copy to clipboard"><i class="far fa-copy" aria-hidden=true></i></span></div><div class=highlight><pre tabindex=0 class=chroma><code class=language-yaml data-lang=yaml><span class=line><span class=cl><span class=c>##</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=c># The air pressure probe seems to sample continuously; the display is updated a few times per second.</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=c># This is a bit overkill for this application as I really only need to check occasionally while the HVAC fan is running.</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=c># I say occasionally because the filter is not going to clog up in a matter of seconds; it will take many weeks.</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=c># There&#39;s little value in knowing that the filter is dropping 2 more Pascals this second compared to what it was</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=c>#   at 10 seconds ago. The value is in knowing that the filter is dropping 2000 more Pascals now than it was four</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=c>#   months ago!</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=c>#</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=c># Additionally, when measuring using individual Pascals, the readings can be quite noisy!</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=c># Just being near the probe can warm up the ambient ari enough to register a few pascals of pressure change.</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=c># Breathing / talking / just walking past the probe can also cause the readings to jump around a bit!</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=c>#</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=c># The point that I&#39;m trying to make here is that we are concerned with the overall trend of the pressure readings, not</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=c>#   instantaneous values.</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=c># This isn&#39;t quite so straightforward, however since we don&#39;t know when the fan is running!</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=c># It may not run for months at a time if the weather is pleasant... or it might be running for days at a time if it&#39;s not.</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=c># While it would certainly be the most reliable indicator, electrically interfacing with the 240v blower motor is way, way</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=c>#   out of scope for this project!</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=c>#</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=c># Fortunately, we have a pretty reliable backup method that allows us to infer when the fan is running with a high degree of</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=c>#   confidence: the air pressure probe!</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=c># When the fan is off, the measured air pressure difference will be pretty small since there is (virtually) no flow through the filter.</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=c># Sure, it will bounce around a bit due to environmental factors but the overall measured delta will not be very large.</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=c># When the fan is running, the pressure drop across the filter will be much larger than the idle/ambient value.</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=c>#</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=c># If we know what the air pressure drop is across a brand new / virgin filter, we can use that as a threshold; if the measured</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=c>#   pressure delta is lower than this threshold, the fan is (probably) not running. If above, the fan is almost certainly running.</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=c>#</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=c># Ok, we can infer if the fan is running or not given a measurement, but how do we know when to sample the pressure delta?</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=c># Because the blower motor is going to run for AT LEAST a few hundred seconds at a time, we don&#39;t need to sample the</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=c>#   pressure delta very often. 2x per minute should be more than enough opportunity to catch the fan running.</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=c>#</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=c># Knowing that the pressure delta will only increase as the filter gets clogged, we can compare the current air pressure delta</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=c>#   to the absolute maximum value to estimate the remaining life of the filter.</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=c>#</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=c># To prevent the estimated filter life percentages from going all over the place, we use a high-water-marker approach.</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=c># This isn&#39;t _perfect_ since we&#39;d ideally be keeping track of the average pressure delta but setting that up in ESPHome</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=c>#    isn&#39;t trivial and the high-water-mark approach is good enough for this application.</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=c>##</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=c># So, this means that we need to supply two calibration values for most of the code below to work properly:</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=c>#   - The pressure drop across a virgin / brand new filter. This value should be adjusted if the type of filter</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=c>#       is changed (e.g. MERV 8 to MERV 13). This value can be obtained &#34;automatically&#34; by just installing a new filter and</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=c>#       clicking the &#34;reset high-water mark&#34; button. The next time that the fan runs, the probe will record the highest value</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=c>#       and this is a good estimate of the virgin value. Maybe round down just a bit to be safe.</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=c>#   - The pressure drop across an end-of-life/clogged filter. The best way to get this value is to use a filter that&#39;s</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=c>#       about to be replaced. In testing, the difference between a new filter and a clogged filter was about 20-30 hPa</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=c>#       so it is possible to estimate this value if you only have the virgin value. If using the estimation approach, check the</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=c>#       filter from time to time to see how dirty it is and adjust the clogged value as needed. Once the filter is so dirty that</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=c>#       you can&#39;t see sunlight through it, it&#39;s probably time to replace it. Record the high water marker value at this time</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=c>#       and use that as the clogged value. Maybe round down just a bit to be safe.</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=c>##</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=nt>substitutions</span><span class=p>:</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>  </span><span class=c># Remember, the sensor is configured to report in Pascals but the user is more likely to think in hPa</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>  </span><span class=c># hPa = 100 Pascals</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>  </span><span class=nt>template_number_input_min_hpa</span><span class=p>:</span><span class=w> </span><span class=s2>&#34;10&#34;</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>  </span><span class=nt>template_number_input_max_hpa</span><span class=p>:</span><span class=w> </span><span class=s2>&#34;150&#34;</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>
</span></span></span><span class=line><span class=cl><span class=c># We do need all of these values to persist across reboots; for this reason, do not use an ESP8266!</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=c># Internally, this config uses Pascals but the user is more likely to think in hPa so we scale by 100 in each direction</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=nt>globals</span><span class=p>:</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>  </span><span class=c># High water marker</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>  </span>- <span class=nt>id</span><span class=p>:</span><span class=w> </span><span class=l>glbl_air_pressure_delta_hwm_pa</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>    </span><span class=nt>type</span><span class=p>:</span><span class=w> </span><span class=l>float</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>    </span><span class=nt>restore_value</span><span class=p>:</span><span class=w> </span><span class=kc>yes</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>    </span><span class=nt>initial_value</span><span class=p>:</span><span class=w> </span><span class=s2>&#34;0.0&#34;</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>  </span><span class=c># The air pressure delta we&#39;d expect to see for a fresh filter</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>  </span>- <span class=nt>id</span><span class=p>:</span><span class=w> </span><span class=l>glbl_air_pressure_delta_virgin_pa</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>    </span><span class=nt>type</span><span class=p>:</span><span class=w> </span><span class=l>int</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>    </span><span class=nt>restore_value</span><span class=p>:</span><span class=w> </span><span class=kc>yes</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>    </span><span class=c># Probe is in Pascals and a new filter is about 70 hPa</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>    </span><span class=nt>initial_value</span><span class=p>:</span><span class=w> </span><span class=s2>&#34;70000&#34;</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>  </span><span class=c># And for a clogged filter</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>  </span>- <span class=nt>id</span><span class=p>:</span><span class=w> </span><span class=l>glbl_air_pressure_delta_clogged_pa</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>    </span><span class=nt>type</span><span class=p>:</span><span class=w> </span><span class=l>int</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>    </span><span class=nt>restore_value</span><span class=p>:</span><span class=w> </span><span class=kc>yes</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>    </span><span class=c># In testing, a very dirty filter has a roughly 30 hPa delta</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>    </span><span class=nt>initial_value</span><span class=p>:</span><span class=w> </span><span class=s2>&#34;95000&#34;</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>
</span></span></span><span class=line><span class=cl><span class=nt>uart</span><span class=p>:</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>  </span>- <span class=nt>id</span><span class=p>:</span><span class=w> </span><span class=l>uart_co2</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>    </span><span class=c># &lt; ... Omitted ...&gt;</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>  </span>- <span class=nt>id</span><span class=p>:</span><span class=w> </span><span class=l>uart_modbus</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>    </span><span class=c># &lt; ... Omitted ...&gt;</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>
</span></span></span><span class=line><span class=cl><span class=nt>modbus</span><span class=p>:</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>  </span>- <span class=nt>id</span><span class=p>:</span><span class=w> </span><span class=l>bus_mod_1</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>    </span><span class=nt>uart_id</span><span class=p>:</span><span class=w> </span><span class=l>uart_modbus</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>
</span></span></span><span class=line><span class=cl><span class=nt>modbus_controller</span><span class=p>:</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>  </span>- <span class=nt>id</span><span class=p>:</span><span class=w> </span><span class=l>modbus_device</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>    </span><span class=nt>modbus_id</span><span class=p>:</span><span class=w> </span><span class=l>bus_mod_1</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>    </span><span class=c># Datasheet defaults to addr 01</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>    </span><span class=nt>address</span><span class=p>:</span><span class=w> </span><span class=m>0x01</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>    </span><span class=c># See note above about sampling rate; 2x/min should be fine as long as the fan runs for at least 5 min at a time</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>    </span><span class=nt>update_interval</span><span class=p>:</span><span class=w> </span><span class=l>30s</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>    </span><span class=nt>setup_priority</span><span class=p>:</span><span class=w> </span>-<span class=m>10</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>
</span></span></span><span class=line><span class=cl><span class=c># Note: The air pressure sensor requires a bit of configuration and setup before it can be used with this ESPHome configuration.</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=c># This ESPHome configuration assumes that the sensor has already been configured to 9600 baud, address 0x01</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=c>#   and that the reading is in Pascals and has been set to the appropriate level of precision (xx.yy Pascals)</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=c># It might be possible to write a custom script / component / ESPHome automation to write out the necessary configuration from</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=c>#   within ESPHome but I didn&#39;t see a need to port the python script to ESPHome.</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=c>#</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=c># https://github.com/kquinsland/qdx50d-air-pressure-sensor-poc/</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=c>##</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=nt>sensor</span><span class=p>:</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>  </span><span class=c># This sensor is the instantaneous air pressure value. This sensor will be updated at the rate outlined by the</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>  </span><span class=c># modbus_controller.update_interval value</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>  </span><span class=c># It is expected that teh measured value will be noisy at idle but will stabilize when the HVAC fan is running.</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>  </span><span class=c># Despite the value from this entity being used in other sensors, we do NOT mark this as internal since we want the raw value</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>  </span><span class=c>#   to be available in HA for advanced diagnostic / tuning purposes.</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>  </span>- <span class=nt>name</span><span class=p>:</span><span class=w> </span><span class=s2>&#34;Air Pressure Delta (Raw)&#34;</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>    </span><span class=nt>platform</span><span class=p>:</span><span class=w> </span><span class=l>modbus_controller</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>    </span><span class=nt>id</span><span class=p>:</span><span class=w> </span><span class=l>sense_air_pressure_delta_raw_pa</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>    </span><span class=nt>modbus_controller_id</span><span class=p>:</span><span class=w> </span><span class=l>modbus_device</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>    </span><span class=nt>register_type</span><span class=p>:</span><span class=w> </span><span class=l>holding</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>    </span><span class=nt>address</span><span class=p>:</span><span class=w> </span><span class=m>0x04</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>    </span><span class=nt>device_class</span><span class=p>:</span><span class=w> </span><span class=l>atmospheric_pressure</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>    </span><span class=nt>unit_of_measurement</span><span class=p>:</span><span class=w> </span><span class=s2>&#34;Pa&#34;</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>    </span><span class=nt>state_class</span><span class=p>:</span><span class=w> </span><span class=l>measurement</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>    </span><span class=nt>icon</span><span class=p>:</span><span class=w> </span><span class=s2>&#34;mdi:gauge&#34;</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>    </span><span class=nt>value_type</span><span class=p>:</span><span class=w> </span><span class=l>S_WORD</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>    </span><span class=c># When we get a new reading update the various presentation layers that depend on us</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>    </span><span class=nt>on_value</span><span class=p>:</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>      </span><span class=c># Pass value to the smoothed sensor</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>      </span>- <span class=nt>lambda</span><span class=p>:</span><span class=w> </span><span class=l>id(sense_air_pressure_delta_smoothed_pa).publish_state(id(sense_air_pressure_delta_raw_pa).state);</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>      </span><span class=c># Update the global high water mark, but only if the incoming value is at least as high as the virgin value</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>      </span><span class=c># Until we see a value equal to / higher than virgin, we can assume that the fan is not running.</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>      </span>- <span class=nt>lambda</span><span class=p>:</span><span class=w> </span><span class=p>|-</span><span class=sd>
</span></span></span><span class=line><span class=cl><span class=sd>          // Use absolute value so we don&#39;t care if the probe is installed backwards or not; we&#39;re only interested in the magnitude
</span></span></span><span class=line><span class=cl><span class=sd>          float abs_x = fabs(x);
</span></span></span><span class=line><span class=cl><span class=sd>          ESP_LOGD(&#34;sense_air_pressure_delta_raw_pa.on_value&#34;, &#34;[RAW] abs_x: %f&#34;, abs_x);
</span></span></span><span class=line><span class=cl><span class=sd>
</span></span></span><span class=line><span class=cl><span class=sd>          // If the blower motor is off, the values will be quite small and noisy.
</span></span></span><span class=line><span class=cl><span class=sd>          // We don&#39;t bother with any value that&#39;s less than the virgin value
</span></span></span><span class=line><span class=cl><span class=sd>          if (abs_x &lt; id(glbl_air_pressure_delta_virgin_pa) ) {
</span></span></span><span class=line><span class=cl><span class=sd>            ESP_LOGD(&#34;sense_air_pressure_delta_raw_pa.on_value&#34;, &#34;abs_x: %f IS BELOW VIRGIN: %d&#34;, abs_x, id(glbl_air_pressure_delta_virgin_pa));
</span></span></span><span class=line><span class=cl><span class=sd>          } else {
</span></span></span><span class=line><span class=cl><span class=sd>            // We are at or above the virgin value so the blower motor is almost certainly running
</span></span></span><span class=line><span class=cl><span class=sd>            ESP_LOGD(&#34;sense_air_pressure_delta_raw_pa.on_value&#34;, &#34;abs_x: %f IS ABOVE VIRGIN: %d&#34;, abs_x, id(glbl_air_pressure_delta_virgin_pa));
</span></span></span><span class=line><span class=cl><span class=sd>
</span></span></span><span class=line><span class=cl><span class=sd>            if (abs_x &gt; id(glbl_air_pressure_delta_hwm_pa) ) {
</span></span></span><span class=line><span class=cl><span class=sd>              id(glbl_air_pressure_delta_hwm_pa) = abs_x;
</span></span></span><span class=line><span class=cl><span class=sd>              // Update the hwm sensor (which kicks off other updates)
</span></span></span><span class=line><span class=cl><span class=sd>              id(sense_air_pressure_delta_hwm_pa).update();
</span></span></span><span class=line><span class=cl><span class=sd>            }
</span></span></span><span class=line><span class=cl><span class=sd>          }
</span></span></span><span class=line><span class=cl><span class=sd>          // Log the new values
</span></span></span><span class=line><span class=cl><span class=sd>          ESP_LOGD(&#34;sense_air_pressure_delta_raw_pa.on_value&#34;, &#34;glbl_air_pressure_delta_hwm_pa: %f&#34;, id(glbl_air_pressure_delta_hwm_pa));</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>  </span>- <span class=nt>name</span><span class=p>:</span><span class=w> </span><span class=s2>&#34;Air Pressure Delta (Smoothed)&#34;</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>    </span><span class=nt>platform</span><span class=p>:</span><span class=w> </span><span class=l>template</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>    </span><span class=nt>id</span><span class=p>:</span><span class=w> </span><span class=l>sense_air_pressure_delta_smoothed_pa</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>    </span><span class=nt>device_class</span><span class=p>:</span><span class=w> </span><span class=l>atmospheric_pressure</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>    </span><span class=nt>unit_of_measurement</span><span class=p>:</span><span class=w> </span><span class=s2>&#34;Pa&#34;</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>    </span><span class=nt>state_class</span><span class=p>:</span><span class=w> </span><span class=l>measurement</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>    </span><span class=nt>icon</span><span class=p>:</span><span class=w> </span><span class=s2>&#34;mdi:gauge&#34;</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>    </span><span class=c># We are template, driven by the raw sensor</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>    </span><span class=nt>update_interval</span><span class=p>:</span><span class=w> </span><span class=l>never</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>    </span><span class=nt>expire_after</span><span class=p>:</span><span class=w> </span><span class=l>120s</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>    </span><span class=nt>filters</span><span class=p>:</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>      </span>- <span class=nt>exponential_moving_average</span><span class=p>:</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>          </span><span class=nt>alpha</span><span class=p>:</span><span class=w> </span><span class=l>.2</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>          </span><span class=nt>send_every</span><span class=p>:</span><span class=w> </span><span class=m>15</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>  </span><span class=c># ESPHome has a few different ways of interfacing with the BME680</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>  </span><span class=c># The `bme68x_bsec2` platform requires arduino base for ESPHome and has two large drawbacks:</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>  </span><span class=c>#   1. License prevents distributing binary; not a problem here, but annoying for some / in principle</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>  </span><span class=c>#   2. Does not permit arbitrary `update_interval` settings. Only choice is 3s or every 300s!</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>  </span><span class=c>#</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>  </span><span class=c># It appears that the only real difference between the two platforms is that the proprietary one</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>  </span><span class=c>#   has a calculated VOC and CO2 sensor.</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>  </span><span class=c># This build already has a real CO2 sensor and - while better than nothing - I&#39;d rather have a real VOC sensor as well.</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>  </span><span class=c>##</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>  </span>- <span class=nt>platform</span><span class=p>:</span><span class=w> </span><span class=l>bme680</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>    </span><span class=c># &lt; ... Omitted ...&gt;</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>  </span>- <span class=nt>platform</span><span class=p>:</span><span class=w> </span><span class=l>mhz19</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>    </span><span class=nt>uart_id</span><span class=p>:</span><span class=w> </span><span class=l>uart_co2</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>    </span><span class=c># &lt; ... Omitted ...&gt;</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>  </span><span class=c># For debugging purposes, show the current value of glbl_air_pressure_delta_hwm_pa</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>  </span>- <span class=nt>name</span><span class=p>:</span><span class=w> </span><span class=s2>&#34;Air Pressure Delta High Water Mark&#34;</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>    </span><span class=nt>platform</span><span class=p>:</span><span class=w> </span><span class=l>template</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>    </span><span class=nt>id</span><span class=p>:</span><span class=w> </span><span class=l>sense_air_pressure_delta_hwm_pa</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>    </span><span class=nt>entity_category</span><span class=p>:</span><span class=w> </span><span class=l>diagnostic</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>    </span><span class=nt>device_class</span><span class=p>:</span><span class=w> </span><span class=l>atmospheric_pressure</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>    </span><span class=nt>unit_of_measurement</span><span class=p>:</span><span class=w> </span><span class=s2>&#34;Pa&#34;</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>    </span><span class=nt>state_class</span><span class=p>:</span><span class=w> </span><span class=l>TOTAL_INCREASING</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>    </span><span class=nt>update_interval</span><span class=p>:</span><span class=w> </span><span class=l>never</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>    </span><span class=nt>lambda</span><span class=p>:</span><span class=w> </span><span class=p>|-</span><span class=sd>
</span></span></span><span class=line><span class=cl><span class=sd>      return id(glbl_air_pressure_delta_hwm_pa);</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>    </span><span class=nt>on_value</span><span class=p>:</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>      </span>- <span class=nt>lambda</span><span class=p>:</span><span class=w> </span><span class=l>id(sense_est_filter_life_remaining).update();</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>  </span>- <span class=nt>name</span><span class=p>:</span><span class=w> </span><span class=s2>&#34;Estimated Filter Life Remaining&#34;</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>    </span><span class=nt>platform</span><span class=p>:</span><span class=w> </span><span class=l>template</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>    </span><span class=nt>id</span><span class=p>:</span><span class=w> </span><span class=l>sense_est_filter_life_remaining</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>    </span><span class=nt>entity_category</span><span class=p>:</span><span class=w> </span><span class=l>diagnostic</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>    </span><span class=nt>unit_of_measurement</span><span class=p>:</span><span class=w> </span><span class=s2>&#34;%&#34;</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>    </span><span class=c># Technically, this is true but the value could change in a negative direction if the user changes the virgin/clogged values</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>    </span><span class=c># Home Assistant does NOT like it when this class of measurement goes down unless it goes back to zero</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>    </span><span class=c># state_class: TOTAL_INCREASING</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>    </span><span class=c># When the HWM is updated, we&#39;ll be called to update</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>    </span><span class=nt>update_interval</span><span class=p>:</span><span class=w> </span><span class=l>never</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>    </span><span class=nt>lambda</span><span class=p>:</span><span class=w> </span><span class=p>|-</span><span class=sd>
</span></span></span><span class=line><span class=cl><span class=sd>      if (id(glbl_air_pressure_delta_hwm_pa) &lt; id(glbl_air_pressure_delta_virgin_pa)) {
</span></span></span><span class=line><span class=cl><span class=sd>        ESP_LOGW(&#34;sense_est_filter_life_remaining&#34;, &#34;[NaN CASE] glbl_air_pressure_delta_hwm_pa: %f glbl_air_pressure_delta_virgin_pa: %f&#34;, id(glbl_air_pressure_delta_hwm_pa), id(glbl_air_pressure_delta_virgin_pa));
</span></span></span><span class=line><span class=cl><span class=sd>        return NAN;
</span></span></span><span class=line><span class=cl><span class=sd>      } else {
</span></span></span><span class=line><span class=cl><span class=sd>        ESP_LOGD(&#34;sense_est_filter_life_remaining&#34;, &#34;[CalcCase] glbl_air_pressure_delta_hwm_pa: %f glbl_air_pressure_delta_virgin_pa: %f, glbl_air_pressure_delta_clogged_pa: %f&#34;, id(glbl_air_pressure_delta_hwm_pa), id(glbl_air_pressure_delta_virgin_pa), id(glbl_air_pressure_delta_clogged_pa));
</span></span></span><span class=line><span class=cl><span class=sd>        return 100 - ((id(glbl_air_pressure_delta_hwm_pa) - id(glbl_air_pressure_delta_virgin_pa)) / (id(glbl_air_pressure_delta_clogged_pa) - id(glbl_air_pressure_delta_virgin_pa)) * 100);
</span></span></span><span class=line><span class=cl><span class=sd>      }</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>
</span></span></span><span class=line><span class=cl><span class=c># Button to clear the high water mark</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=c># This button should be pressed when a new filter is installed</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=nt>button</span><span class=p>:</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>  </span>- <span class=nt>name</span><span class=p>:</span><span class=w> </span><span class=s2>&#34;Clear High Water Mark&#34;</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>    </span><span class=nt>platform</span><span class=p>:</span><span class=w> </span><span class=l>template</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>    </span><span class=nt>id</span><span class=p>:</span><span class=w> </span><span class=l>btn_clear_hwm</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>    </span><span class=nt>entity_category</span><span class=p>:</span><span class=w> </span><span class=l>config</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>    </span><span class=nt>icon</span><span class=p>:</span><span class=w> </span><span class=s2>&#34;mdi:refresh&#34;</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>    </span><span class=nt>on_press</span><span class=p>:</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>      </span>- <span class=nt>globals.set</span><span class=p>:</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>          </span><span class=nt>id</span><span class=p>:</span><span class=w> </span><span class=l>glbl_air_pressure_delta_hwm_pa</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>          </span><span class=nt>value</span><span class=p>:</span><span class=w> </span><span class=s2>&#34;0.0&#34;</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>      </span>- <span class=nt>sensor.template.publish</span><span class=p>:</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>          </span><span class=nt>id</span><span class=p>:</span><span class=w> </span><span class=l>sense_air_pressure_delta_hwm_pa</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>          </span><span class=nt>state</span><span class=p>:</span><span class=w> </span>!<span class=l>lambda &#34;return id(glbl_air_pressure_delta_hwm_pa);&#34;</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>      </span>- <span class=nt>sensor.template.publish</span><span class=p>:</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>          </span><span class=nt>id</span><span class=p>:</span><span class=w> </span><span class=l>sense_est_filter_life_remaining</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>          </span><span class=nt>state</span><span class=p>:</span><span class=w> </span>!<span class=l>lambda &#34;return NAN;&#34;</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>
</span></span></span><span class=line><span class=cl><span class=c># And allow the user to set what a virgin/clogged filter looks like w/o recompiling</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=c># Store the values in Pascals but present them in hPa, use abs() since we only care</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=c>#   about the magnitude; not direction.</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=c># Any time we are set, we need to re-calculate the estimated filter life</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=nt>number</span><span class=p>:</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>  </span>- <span class=nt>name</span><span class=p>:</span><span class=w> </span><span class=s2>&#34;Virgin Filter Pressure Delta&#34;</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>    </span><span class=nt>platform</span><span class=p>:</span><span class=w> </span><span class=l>template</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>    </span><span class=nt>id</span><span class=p>:</span><span class=w> </span><span class=l>num_virgin_filter_pressure_delta</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>    </span><span class=nt>entity_category</span><span class=p>:</span><span class=w> </span><span class=l>config</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>    </span><span class=nt>icon</span><span class=p>:</span><span class=w> </span><span class=s2>&#34;mdi:gauge&#34;</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>    </span><span class=c># Internally, we use Pascals but the user is more likely to think in hPa so we</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>    </span><span class=c># scale by 100 in each direction</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>    </span><span class=nt>unit_of_measurement</span><span class=p>:</span><span class=w> </span><span class=s2>&#34;hPa&#34;</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>    </span><span class=nt>device_class</span><span class=p>:</span><span class=w> </span><span class=l>atmospheric_pressure</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>    </span><span class=nt>min_value</span><span class=p>:</span><span class=w> </span><span class=l>${template_number_input_min_hpa}</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>    </span><span class=nt>max_value</span><span class=p>:</span><span class=w> </span><span class=l>${template_number_input_max_hpa}</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>    </span><span class=nt>step</span><span class=p>:</span><span class=w> </span><span class=m>1</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>    </span><span class=nt>lambda</span><span class=p>:</span><span class=w> </span><span class=p>|-</span><span class=sd>
</span></span></span><span class=line><span class=cl><span class=sd>      return id(glbl_air_pressure_delta_virgin_pa)/100;</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>    </span><span class=nt>set_action</span><span class=p>:</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>      </span>- <span class=nt>lambda</span><span class=p>:</span><span class=w> </span><span class=p>|-</span><span class=sd>
</span></span></span><span class=line><span class=cl><span class=sd>          id(glbl_air_pressure_delta_virgin_pa) = abs(x)*100;</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>      </span>- <span class=nt>lambda</span><span class=p>:</span><span class=w> </span><span class=p>|-</span><span class=sd>
</span></span></span><span class=line><span class=cl><span class=sd>          id(sense_est_filter_life_remaining).update();</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>  </span>- <span class=nt>name</span><span class=p>:</span><span class=w> </span><span class=s2>&#34;Clogged Filter Pressure Delta&#34;</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>    </span><span class=nt>platform</span><span class=p>:</span><span class=w> </span><span class=l>template</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>    </span><span class=nt>id</span><span class=p>:</span><span class=w> </span><span class=l>num_virgin_filter_pressure_clogged</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>    </span><span class=nt>entity_category</span><span class=p>:</span><span class=w> </span><span class=l>config</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>    </span><span class=nt>icon</span><span class=p>:</span><span class=w> </span><span class=s2>&#34;mdi:gauge&#34;</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>    </span><span class=nt>unit_of_measurement</span><span class=p>:</span><span class=w> </span><span class=s2>&#34;hPa&#34;</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>    </span><span class=nt>device_class</span><span class=p>:</span><span class=w> </span><span class=l>atmospheric_pressure</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>    </span><span class=nt>min_value</span><span class=p>:</span><span class=w> </span><span class=l>${template_number_input_min_hpa}</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>    </span><span class=nt>max_value</span><span class=p>:</span><span class=w> </span><span class=l>${template_number_input_max_hpa}</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>    </span><span class=nt>step</span><span class=p>:</span><span class=w> </span><span class=m>1</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>    </span><span class=nt>lambda</span><span class=p>:</span><span class=w> </span><span class=p>|-</span><span class=sd>
</span></span></span><span class=line><span class=cl><span class=sd>      return id(glbl_air_pressure_delta_clogged_pa)/100;</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>    </span><span class=nt>set_action</span><span class=p>:</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>      </span>- <span class=nt>lambda</span><span class=p>:</span><span class=w> </span><span class=p>|-</span><span class=sd>
</span></span></span><span class=line><span class=cl><span class=sd>          id(glbl_air_pressure_delta_clogged_pa) = abs(x)*100;</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>      </span>- <span class=nt>lambda</span><span class=p>:</span><span class=w> </span><span class=p>|-</span><span class=sd>
</span></span></span><span class=line><span class=cl><span class=sd>          id(sense_est_filter_life_remaining).update();</span></span></span></code></pre></div></div></div><div class=post-footer id=post-footer><div class=post-info><div class=post-info-line><div class=post-info-mod><span>Updated on 2024-11-02</span></div><div id=page-views class=post-info-mod></div></div><div class=post-info-line><div class=post-info-md><span><a class=link-to-markdown href=/esphome-hvac-monitor/index.md target=_blank>Read Markdown</a></span></div><div class=post-info-share><span></span></div></div></div><div class=post-info-more><section class=post-tags><i class="fas fa-tags" aria-hidden=true></i>&nbsp;<a href=/tags/esphome/>ESPHome</a>,&nbsp;<a href=/tags/home-assistant/>Home-Assistant</a>,&nbsp;<a href=/tags/home-automation/>Home-Automation</a></section><section><span><a href=javascript:void(0); onclick=window.history.back()>Back</a></span>&nbsp;|&nbsp;<span><a href=/>Home</a></span></section></div><div class=post-nav><a href=/watch-band-rfid/ class=prev rel=prev title="Watch Band RFID fob"><i class="fas fa-angle-left" aria-hidden=true></i>Watch Band RFID fob</a>
<a href=/aliexpress-11-11-sale-teardowns-2024/ class=next rel=next title="AliExpress 11.11 Sale Teardowns (2024 edition)">AliExpress 11.11 Sale Teardowns (2024 edition)<i class="fas fa-angle-right" aria-hidden=true></i></a></div></div></article></div></main><footer class=footer><div class=footer-container><div class=footer-line>¯\_(ツ)_/¯</div><div class=footer-line>Powered by <a href=https://gohugo.io/ target=_blank rel="noopener noreffer" title="Hugo 0.163.3">Hugo</a> | Theme - <a href=https://github.com/dillonzq/LoveIt target=_blank rel="noopener noreffer" title="LoveIt 0.3.1-DEV"><i class="far fa-kiss-wink-heart" aria-hidden=true></i> LoveIt</a></div><div class=footer-line itemscope itemtype=http://schema.org/CreativeWork><i class="far fa-copyright" aria-hidden=true></i><span itemprop=copyrightYear>2019 - 2026</span><span class=author itemprop=copyrightHolder>&nbsp;<a href=/ target=_blank>karl</a></span>&nbsp;|&nbsp;<span class=license><a rel="license external nofollow noopener noreffer" href=https://creativecommons.org/licenses/by-nc/4.0/ target=_blank>CC BY-NC 4.0</a></span></div></div></footer></div><div id=fixed-buttons><a href=# id=back-to-top class=fixed-button title="Back to Top"><i class="fas fa-arrow-up" aria-hidden=true></i></a></div><div id=fixed-buttons-hidden><a href=# id=view-comments class=fixed-button title="View Comments"><i class="fas fa-comment" aria-hidden=true></i></a></div><link rel=stylesheet href=/lib/katex/katex.min.f787891b550d554c214aa8902f39ac46df2dbd48fdec500a2040a5dce1e8ab58.css integrity="sha256-94eJG1UNVUwhSqiQLzmsRt8tvUj97FAKIECl3OHoq1g="><script src=/lib/autocomplete/autocomplete.min.ae2da1bd62c6469ee27770ad1cddf2e8296d8a7f6d85b091463e5200c5e320af.js integrity="sha256-ri2hvWLGRp7id3CtHN3y6Cltin9thbCRRj5SAMXjIK8="></script><script src=/lib/lunr/lunr.min.08a93c0120364b01159db3c287f39b2180bb740334472bda0675bd3f18981676.js integrity="sha256-CKk8ASA2SwEVnbPCh/ObIYC7dAM0RyvaBnW9PxiYFnY="></script><script src=/lib/lazysizes/lazysizes.min.3d9120fa621da6d613c1698b7014ec6bdf4620366e8f2b7b547059f4b6f6272b.js integrity="sha256-PZEg+mIdptYTwWmLcBTsa99GIDZujyt7VHBZ9Lb2Jys="></script><script src=/lib/clipboard/clipboard.min.e17a1d816e13c0826e0ed7febfabc3277f45571234bde0bf9120829a7169edc9.js integrity="sha256-4XodgW4TwIJuDtf+v6vDJ39FVxI0veC/kSCCmnFp7ck="></script><script src=/lib/katex/katex.min.863811e2baa0849c77bc92d26d44f4d0a4843c2a8ab52c462017dea57316e4d8.js integrity="sha256-hjgR4rqghJx3vJLSbUT00KSEPCqKtSxGIBfepXMW5Ng="></script><script src=/lib/katex/contrib/auto-render.min.bb53eb953394531aae36fdd537065c4244eb8542901a3ce914601d932675b8ac.js integrity="sha256-u1PrlTOUUxquNv3VNwZcQkTrhUKQGjzpFGAdkyZ1uKw="></script><script src=/lib/katex/contrib/copy-tex.min.07770af90943a1de1a1010794bc78c6a7346d46d48fb63e35cc76ba76b827604.js integrity="sha256-B3cK+QlDod4aEBB5S8eManNG1G1I+2PjXMdrp2uCdgQ="></script><script src=/lib/katex/contrib/mhchem.min.9f87e5e9c384a160472d0045035a8641f6013358eddb3ece708634a50f946a40.js integrity="sha256-n4fl6cOEoWBHLQBFA1qGQfYBM1jt2z7OcIY0pQ+UakA="></script><script>window.config={comment:{},math:{delimiters:[{display:!0,left:"$$",right:"$$"},{display:!0,left:"\\[",right:"\\]"},{display:!0,left:"\\begin{equation}",right:"\\end{equation}"},{display:!0,left:"\\begin{equation*}",right:"\\end{equation*}"},{display:!0,left:"\\begin{align}",right:"\\end{align}"},{display:!0,left:"\\begin{align*}",right:"\\end{align*}"},{display:!0,left:"\\begin{alignat}",right:"\\end{alignat}"},{display:!0,left:"\\begin{alignat*}",right:"\\end{alignat*}"},{display:!0,left:"\\begin{gather}",right:"\\end{gather}"},{display:!0,left:"\\begin{CD}",right:"\\end{CD}"},{display:!1,left:"$",right:"$"},{display:!1,left:"\\(",right:"\\)"}],strict:!1},search:{highlightTag:"em",lunrIndexURL:"/index.json",maxResultLength:10,noResultsFound:"No results found",snippetLength:30,type:"lunr"}}</script><script src=/js/theme.min.15182b9bb06a8f3558f28de5085c553678c346bb45d7ec530b1855eb84524d66.js integrity="sha256-FRgrm7BqjzVY8o3lCFxVNnjDRrtF1+xTCxhV64RSTWY="></script><script>var dnt,doNotTrack=!1;if(!doNotTrack){window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments)}gtag("js",new Date),gtag("config","G-3WZ55XG701")}</script><script src="https://www.googletagmanager.com/gtag/js?id=G-3WZ55XG701" async></script></body></html>