<!doctype html><html lang=en-us><head><meta charset=utf-8><meta name=viewport content="width=device-width,initial-scale=1"><meta name=robots content="noodp"><title>Monitoring APC AP7900 switched PDU with Prometheus and Grafana - karl</title><meta name=Description content="Monitor all the things!"><meta property="og:url" content="https://karlquinsland.com/monitoring-ap7900-switched-pdu-prometheus-grafana/"><meta property="og:site_name" content="karl"><meta property="og:title" content="Monitoring APC AP7900 switched PDU with Prometheus and Grafana"><meta property="og:description" content="Monitor all the things!"><meta property="og:locale" content="en_us"><meta property="og:type" content="article"><meta property="article:section" content="posts"><meta property="article:published_time" content="2020-12-27T00:00:00+00:00"><meta property="article:modified_time" content="2020-12-27T00:00:00+00:00"><meta property="article:tag" content="Prometheus"><meta property="article:tag" content="Grafana"><meta property="article:tag" content="SNMP"><meta property="og:image" content="https://karlquinsland.com/monitoring-ap7900-switched-pdu-prometheus-grafana/images/grafana.webp"><meta name=twitter:card content="summary_large_image"><meta name=twitter:image content="https://karlquinsland.com/monitoring-ap7900-switched-pdu-prometheus-grafana/images/grafana.webp"><meta name=twitter:title content="Monitoring APC AP7900 switched PDU with Prometheus and Grafana"><meta name=twitter:description content="Monitor all the things!"><meta name=application-name content="My cool site"><meta name=apple-mobile-web-app-title content="My cool site"><meta name=referrer content="no-referrer"><meta name=theme-color content="#ffffff"><meta name=msapplication-TileColor content="#da532c"><link rel="shortcut icon" type=image/x-icon href=/favicon.ico><link rel=icon type=image/png sizes=32x32 href=/favicon-32x32.png><link rel=icon type=image/png sizes=16x16 href=/favicon-16x16.png><link rel=apple-touch-icon sizes=180x180 href=/apple-touch-icon.png><link rel=mask-icon href=/safari-pinned-tab.svg color=#5bbad5><link rel=manifest href=/site.webmanifest><link rel=canonical href=https://karlquinsland.com/monitoring-ap7900-switched-pdu-prometheus-grafana/><link rel=prev href=https://karlquinsland.com/amcrest-ip-cam-security-isnt-a-feature-its-a-punchine/><link rel=next href=https://karlquinsland.com/unbrick-rievtech-plc-failed-firmware-update/><link rel=alternate href=/monitoring-ap7900-switched-pdu-prometheus-grafana/index.md type=text/markdown title="Monitoring APC AP7900 switched PDU with Prometheus and Grafana Markdown"><link rel=alternate href=/llms.txt type=text/plain title="karl llms.txt"><link rel=stylesheet href=/css/style.min.f3e0e5d358041e05bcc0a66b2c80fbcaf7f4b34479822f551004e2bcfbeb1e9b.css integrity="sha256-8+Dl01gEHgW8wKZrLID7yvf0s0R5gi9VEATivPvrHps="><link rel=preload href=/lib/fontawesome-free/css/all.min.315a2999dc82dad613889f30964b5fd2e874bf83604febcd7725457a98bb4347.css integrity="sha256-MVopmdyC2tYTiJ8wlktf0uh0v4NgT+vNdyVFepi7Q0c=" as=style onload='this.onload=null,this.rel="stylesheet"'><noscript><link rel=stylesheet href=/lib/fontawesome-free/css/all.min.315a2999dc82dad613889f30964b5fd2e874bf83604febcd7725457a98bb4347.css integrity="sha256-MVopmdyC2tYTiJ8wlktf0uh0v4NgT+vNdyVFepi7Q0c="></noscript><link rel=preload href=/lib/animate/animate.min.5fbaeb9f8e25d7e0143bae61d4b1802c16ce7390b96ceb2d498b0d96ff4c853f.css integrity="sha256-X7rrn44l1+AUO65h1LGALBbOc5C5bOstSYsNlv9MhT8=" as=style onload='this.onload=null,this.rel="stylesheet"'><noscript><link rel=stylesheet href=/lib/animate/animate.min.5fbaeb9f8e25d7e0143bae61d4b1802c16ce7390b96ceb2d498b0d96ff4c853f.css integrity="sha256-X7rrn44l1+AUO65h1LGALBbOc5C5bOstSYsNlv9MhT8="></noscript><script type=application/ld+json>{"@context":"http://schema.org","@type":"BlogPosting","headline":"Monitoring APC AP7900 switched PDU with Prometheus and Grafana","inLanguage":"en-us","mainEntityOfPage":{"@type":"WebPage","@id":"https:\/\/karlquinsland.com\/monitoring-ap7900-switched-pdu-prometheus-grafana\/"},"genre":"posts","keywords":"prometheus, grafana, SNMP","wordcount":1794,"url":"https:\/\/karlquinsland.com\/monitoring-ap7900-switched-pdu-prometheus-grafana\/","datePublished":"2020-12-27T00:00:00+00:00","dateModified":"2020-12-27T00:00:00+00:00","publisher":{"@type":"Organization","name":""},"author":{"@type":"Person","name":"karl"},"description":"Monitor all the things!"}</script></head><body data-header-desktop=fixed data-header-mobile=auto><script>const query=window.matchMedia("(prefers-color-scheme: dark)");function applyTheme(){let e=window.localStorage?.getItem("theme")||"auto",t=e==="dark"||e==="auto"&&query.matches;document.body.setAttribute("theme",t?"dark":"light"),document.body.setAttribute("cfg-theme",e)}applyTheme(),query.addEventListener("change",applyTheme)</script><div id=mask></div><div class=wrapper><header class=desktop id=header-desktop><div class=header-wrapper><div class=header-title><a href=/ title=karl>Karl</a></div><div class=menu><div class=menu-inner><a class=menu-item href=/posts/><i class="fas fa-blog"></i> Posts </a><a class=menu-item href=/resume/ title="Hire Me!"><i class="fas fa-briefcase"></i> Résumé </a><a class=menu-item href=/tags/ title="Can you tell that I don't have a super consistent or clear taxonomy?"><i class="fas fa-tags"></i> Tags </a><a class=menu-item href=/contact/><i class="fas fa-address-book"></i> Contact </a><a class=menu-item href=/wander/ title="Discover the small web"><i class="fas fa-compass"></i> Wander </a><span class="menu-item delimiter"></span><span class="menu-item search" id=search-desktop>
<input type=text placeholder="Search titles or contents..." id=search-input-desktop>
<a href=javascript:void(0); class="search-button search-toggle" id=search-toggle-desktop title=Search><i class="fas fa-search" aria-hidden=true></i>
</a><a href=javascript:void(0); class="search-button search-clear" id=search-clear-desktop title=Clear><i class="fas fa-times-circle" aria-hidden=true></i>
</a><span class="search-button search-loading" id=search-loading-desktop><i class="fas fa-spinner fa-spin" aria-hidden=true></i>
</span></span><a href=javascript:void(0); class="menu-item theme-switch" title="Switch Theme"><i class="fas fa-adjust" aria-hidden=true></i></a></div></div></div></header><header class=mobile id=header-mobile><div class=header-container><div class=header-wrapper><div class=header-title><a href=/ title=karl>Karl</a></div><div class=menu-toggle id=menu-toggle-mobile><span></span><span></span><span></span></div></div><div class=menu id=menu-mobile><div class=search-wrapper><div class="search mobile" id=search-mobile><input type=text placeholder="Search titles or contents..." id=search-input-mobile>
<a href=javascript:void(0); class="search-button search-toggle" id=search-toggle-mobile title=Search><i class="fas fa-search" aria-hidden=true></i>
</a><a href=javascript:void(0); class="search-button search-clear" id=search-clear-mobile title=Clear><i class="fas fa-times-circle" aria-hidden=true></i>
</a><span class="search-button search-loading" id=search-loading-mobile><i class="fas fa-spinner fa-spin" aria-hidden=true></i></span></div><a href=javascript:void(0); class=search-cancel id=search-cancel-mobile>Cancel</a></div><a class=menu-item href=/posts/ title><i class="fas fa-blog"></i>Posts</a><a class=menu-item href=/resume/ title="Hire Me!"><i class="fas fa-briefcase"></i>Résumé</a><a class=menu-item href=/tags/ title="Can you tell that I don't have a super consistent or clear taxonomy?"><i class="fas fa-tags"></i>Tags</a><a class=menu-item href=/contact/ title><i class="fas fa-address-book"></i>Contact</a><a class=menu-item href=/wander/ title="Discover the small web"><i class="fas fa-compass"></i>Wander</a><a href=javascript:void(0); class="menu-item theme-switch" title="Switch Theme">
<i class="fas fa-adjust" aria-hidden=true></i></a></div></div></header><div class="search-dropdown desktop"><div id=search-dropdown-desktop></div></div><div class="search-dropdown mobile"><div id=search-dropdown-mobile></div></div><main class=main><div class=container><div class=toc id=toc-auto><h2 class=toc-title>Contents</h2><div class=toc-content id=toc-content-auto></div></div><article class="page single"><h1 class="single-title animate__animated animate__flipInX">Monitoring APC AP7900 switched PDU with Prometheus and Grafana</h1><div class=post-meta><div class=post-meta-line><span class=post-author><a href=/ title=Author rel=author class=author><i class="fas fa-user-circle" aria-hidden=true></i>karl</a></span>&nbsp;<span class=post-category>included in <a href=/categories/home-lab/><i class="far fa-folder" aria-hidden=true></i>Home-Lab</a>&nbsp;<a href=/categories/observability/><i class="far fa-folder" aria-hidden=true></i>Observability</a></span></div><div class=post-meta-line><i class="far fa-calendar-alt" aria-hidden=true></i>&nbsp;<time datetime=2020-12-27>2020-12-27</time>&nbsp;<i class="fas fa-pencil-alt" aria-hidden=true></i>&nbsp;1794 words&nbsp;
<i class="far fa-clock" aria-hidden=true></i>&nbsp;9 minutes&nbsp;</div></div><div class="details toc" id=toc-static data-kept=true><div class="details-summary toc-title"><span>Contents</span>
<span><i class="details-icon fas fa-angle-right" aria-hidden=true></i></span></div><div class="details-content toc-content" id=toc-content-static><nav id=TableOfContents><ul><li><ul><li><a href=#the-hardware>The Hardware</a></li><li><a href=#the-metrics>The Metrics</a><ul><li><a href=#generating-a-config>Generating a config</a></li></ul></li><li><a href=#the-dashboard>The Dashboard</a><ul><li><a href=#estimating-costs>estimating costs</a></li></ul></li><li><a href=#files>Files</a></li></ul></li></ul></nav></div></div><div class=content id=content><p>The APC AP7900 is a 1U single phase PDU with 8 switchable outlets and a network interface. It&rsquo;s been EoL&rsquo;d and can be had for less than 20% of it&rsquo;s original price on <a href="https://www.ebay.com/sch/i.html?_nkw=AP7900" target=_blank rel="noopener noreffer">eBay</a>. The network interface is so underpowered tha it can&rsquo;t <a href=http://origin-faq.pro-face.com/resources/sites/PROFACE/content/live/FAQS/300000/FA300635/en_US/APC%20AP7000%20Series%20End%20of%20Life%20Notice.pdf target=_blank rel="noopener noreffer">support any modern cryptographic ciphers</a>.</p><p>So with that, here&rsquo;s a revised copy of my notes from the process of getting the device reset, updated and monitored.</p><h2 id=the-hardware>The Hardware</h2><figure><img src=/monitoring-ap7900-switched-pdu-prometheus-grafana/images/ap7900.webp alt="marketing photo of AP7900"><figcaption></figcaption></figure><p>Unfortunately, there&rsquo;s no &ldquo;reset everything to defaults&rdquo; button or button sequence on the PDU. The unit I purchased had been configured with a manual IP assignment so it wasn&rsquo;t as straightforward as using an unfolded paperclip to press the reboot button at boot and wait for a successful DHCP negotiation. This process has been <a href=https://dan.langille.org/2015/01/13/apc-pdu-ap7900-resetting-the-password/ target=_blank rel="noopener noreffer">covered before</a>, so I&rsquo;ll omit it here. In short: connect to the local mgmt interface via the <a href=https://pinoutguide.com/UPS/apc_smart_cable_pinout.shtml target=_blank rel="noopener noreffer">serial port</a>, adjust the network configuration and other settings as needed.</p><p>The firmware can be updated via FTP easily enough. The processor on the network interface is <em>really</em> slow so allow for <em>several minutes</em> between the bin file upload and the flashing to commence/end. I had to repeat this three times for each of the partitions / subsystem OSs.</p><h2 id=the-metrics>The Metrics</h2><p>Again, because the network interface has an ancient/slow CPU, any method that extracts metrics from the device must be light weight&mldr; enter <a href=https://en.wikipedia.org/wiki/Simple_Network_Management_Protocol target=_blank rel="noopener noreffer">SNMP</a>.</p><p>SNMP is quite old and cumbersome but there&rsquo;s an <a href=https://github.com/prometheus/snmp_exporter target=_blank rel="noopener noreffer">exporter for prometheus</a> which, after some tedious configuration, can interface the complexity that is is legacy SNMP with prometheus.</p><h3 id=generating-a-config>Generating a config</h3><p>In short, SNMP identifies each setting/entity that can be monitored or set with a unique numerical ID. Each number is separated with a <code>.</code> and represents a specific edge/vertex on the graph of all settings that device supports.</p><p>So, a setting known as <code>rPDUIdentDeviceLinetoLineVoltage</code> may be &lsquo;read&rsquo; at the following address: <code>1.3.6.1.4.1.318.1.1.12.1.15.0</code>. So if you have a few hundred parameters to monitor, you&rsquo;ll have a few hundred nondescript numerical paths. Keeping track of them all is a royal pain in the ass, even with <a href=https://en.wikipedia.org/wiki/Management_information_base target=_blank rel="noopener noreffer">lookup tables</a>; known as &ldquo;MIB files&rdquo;.</p><p>Unfortunately, there&rsquo;s no way around it; a map between the numerical paths and the &lsquo;human friendly&rsquo; names must be built so the prometheus exporter knows what to expose and how to categorize it.</p><p>The exporter comes with <a href=https://github.com/prometheus/snmp_exporter/tree/master/generator target=_blank rel="noopener noreffer">generator</a> to make this process a bit easier, but the process of obtaining MIB files isn&rsquo;t quite so straightforward.
I hit a few snags and below is an updated <code>Dockerfile</code> that gave me a <em>working</em> generator tool:</p><div class="code-block code-line-numbers" style="counter-reset:code-block 0"><div class="code-header language-Dockerfile"><span class=code-title><i class="arrow fas fa-angle-right" aria-hidden=true></i></span>
<span class=ellipses><i class="fas fa-ellipsis-h" aria-hidden=true></i></span>
<span class=copy title="Copy to clipboard"><i class="far fa-copy" aria-hidden=true></i></span></div><div class=highlight><pre tabindex=0 class=chroma><code class=language-Dockerfile data-lang=Dockerfile><span class=line><span class=cl><span class=err>
</span></span></span><span class=line><span class=cl><span class=k>FROM</span><span class=w> </span><span class=s>golang:latest</span><span class=err>
</span></span></span><span class=line><span class=cl><span class=err>
</span></span></span><span class=line><span class=cl><span class=c>##</span><span class=err>
</span></span></span><span class=line><span class=cl><span class=c># The `mibs` target in the Makefile does not run to completion on OSX.</span><span class=err>
</span></span></span><span class=line><span class=cl><span class=c># Somewhere, a `sed` command is run against some vendor&#39;s MIB file that&#39;s for hardware that I don&#39;t want to target.</span><span class=err>
</span></span></span><span class=line><span class=cl><span class=c># I don&#39;t have the patience to resolve those issues and i&#39;d prefer that the _entire_ MIB parse and generate</span><span class=err>
</span></span></span><span class=line><span class=cl><span class=c>#   process be 100% contained in the container image anyways.</span><span class=err>
</span></span></span><span class=line><span class=cl><span class=c>#</span><span class=err>
</span></span></span><span class=line><span class=cl><span class=c># There are a _variety_ of errors that cropped up when running `generator parse_errors`:</span><span class=err>
</span></span></span><span class=line><span class=cl><span class=c>#</span><span class=err>
</span></span></span><span class=line><span class=cl><span class=c># - level=warn ts=2020-12-27T21:40:42.988Z caller=main.go:120 msg=&#34;NetSNMP reported parse error(s)&#34; errors=16924</span><span class=err>
</span></span></span><span class=line><span class=cl><span class=c># - Cannot find module (SNMPv2-SMI): At line 275 in mibs/apc-powernet-mib</span><span class=err>
</span></span></span><span class=line><span class=cl><span class=c># - Did not find &#39;enterprises&#39; in module #-1 (mibs/apc-powernet-mib)</span><span class=err>
</span></span></span><span class=line><span class=cl><span class=c># - Did not find &#39;DisplayString&#39; in module #-1 (mibs/apc-powernet-mib)</span><span class=err>
</span></span></span><span class=line><span class=cl><span class=c># - Unlinked OID in PowerNet-MIB: apc ::= { enterprises 318 }</span><span class=err>
</span></span></span><span class=line><span class=cl><span class=c># - Undefined identifier: enterprises near line 281 of mibs/apc-powernet-mib</span><span class=err>
</span></span></span><span class=line><span class=cl><span class=c># - Cannot adopt OID in PowerNet-MIB: atsInputEntry ::= { atsInputTable 1 }</span><span class=err>
</span></span></span><span class=line><span class=cl><span class=c># -   &lt;and hundreds more `Cannot adopt OID in PowerNet-MIB:` messages</span><span class=err>
</span></span></span><span class=line><span class=cl><span class=c># - Bad operator (INTEGER): At line 73 in /usr/share/snmp/mibs/ietf/SNMPv2-PDU</span><span class=err>
</span></span></span><span class=line><span class=cl><span class=c>#</span><span class=err>
</span></span></span><span class=line><span class=cl><span class=c>#</span><span class=err>
</span></span></span><span class=line><span class=cl><span class=c># After some searching, it appears that MIBs can refer to other MIBs and some set of &#39;base&#39; files is not present.</span><span class=err>
</span></span></span><span class=line><span class=cl><span class=c># Due to licensing, the Debian docker image that the generator is based on does NOT ship w/ them or the</span><span class=err>
</span></span></span><span class=line><span class=cl><span class=c>#   `snmp-mibs-downloader` tool which is used to fetch the base MIB files. This is easy enough to fix...</span><span class=err>
</span></span></span><span class=line><span class=cl><span class=c>##</span><span class=err>
</span></span></span><span class=line><span class=cl><span class=c># First, update the repos we&#39;ll pull packaged from</span><span class=err>
</span></span></span><span class=line><span class=cl><span class=k>RUN</span> <span class=nb>echo</span> <span class=s2>&#34;deb http://deb.debian.org/debian/ buster main contrib non-free&#34;</span> <span class=p>|</span> tee -a /etc/apt/sources.list <span class=o>&amp;&amp;</span> <span class=se>\
</span></span></span><span class=line><span class=cl>    <span class=nb>echo</span> <span class=s2>&#34;deb http://deb.debian.org/debian/ buster-updates main contrib non-free&#34;</span> <span class=p>|</span> tee -a /etc/apt/sources.list <span class=o>&amp;&amp;</span> <span class=se>\
</span></span></span><span class=line><span class=cl>    <span class=nb>echo</span> <span class=s2>&#34;deb http://security.debian.org/debian-security buster/updates main contrib non-free&#34;</span> <span class=p>|</span> tee -a /etc/apt/sources.list<span class=err>
</span></span></span><span class=line><span class=cl><span class=err>
</span></span></span><span class=line><span class=cl><span class=c># Then we run the &#39;original&#39; set of commands, adding in the `snmp-mibs-downloader` package.</span><span class=err>
</span></span></span><span class=line><span class=cl><span class=c># As part of the post-install hook, snmp-mibs-downloader will fetch the base MIBs that appear to be</span><span class=err>
</span></span></span><span class=line><span class=cl><span class=c>#   missing.</span><span class=err>
</span></span></span><span class=line><span class=cl><span class=c>##</span><span class=err>
</span></span></span><span class=line><span class=cl><span class=k>RUN</span> apt-get update <span class=o>&amp;&amp;</span> <span class=se>\
</span></span></span><span class=line><span class=cl>    apt-get install -y libsnmp-dev p7zip-full snmp-mibs-downloader <span class=o>&amp;&amp;</span> <span class=se>\
</span></span></span><span class=line><span class=cl>    go get github.com/prometheus/snmp_exporter/generator <span class=o>&amp;&amp;</span> <span class=se>\
</span></span></span><span class=line><span class=cl>    <span class=nb>cd</span> /go/src/github.com/prometheus/snmp_exporter/generator <span class=o>&amp;&amp;</span> <span class=se>\
</span></span></span><span class=line><span class=cl>    go get -v . <span class=o>&amp;&amp;</span> <span class=se>\
</span></span></span><span class=line><span class=cl>    go install<span class=err>
</span></span></span><span class=line><span class=cl><span class=err>
</span></span></span><span class=line><span class=cl><span class=c># To fix _this_ error:</span><span class=err>
</span></span></span><span class=line><span class=cl><span class=c>#   Bad operator (INTEGER): At line 73 in /usr/share/snmp/mibs/ietf/SNMPv2-PDU</span><span class=err>
</span></span></span><span class=line><span class=cl><span class=c>#</span><span class=err>
</span></span></span><span class=line><span class=cl><span class=c># we install a &#39;patched&#39; version.</span><span class=err>
</span></span></span><span class=line><span class=cl><span class=c># src: https://serverfault.com/questions/936119/snmp-mibs-on-ubuntu-error-in-mibs</span><span class=err>
</span></span></span><span class=line><span class=cl><span class=c>##</span><span class=err>
</span></span></span><span class=line><span class=cl><span class=k>RUN</span> wget http://pastebin.com/raw.php?i<span class=o>=</span>p3QyuXzZ -O /usr/share/snmp/mibs/ietf/SNMPv2-PDU<span class=err>
</span></span></span><span class=line><span class=cl><span class=err>
</span></span></span><span class=line><span class=cl><span class=c>##</span><span class=err>
</span></span></span><span class=line><span class=cl><span class=c># This command is not needed for generation, but IS needed for manual checking / use of `snmptranslate` within the</span><span class=err>
</span></span></span><span class=line><span class=cl><span class=c>#   container. Add to the above RUN statement if needed.</span><span class=err>
</span></span></span><span class=line><span class=cl><span class=c>#       sed -i &#34;s/^\(mibs *:\).*/#\1/&#34; /etc/snmp/snmp.conf</span><span class=err>
</span></span></span><span class=line><span class=cl><span class=c>#</span><span class=err>
</span></span></span><span class=line><span class=cl><span class=c># It simply comments out the `mibs:` line in `/etc/snmp/snmp.conf`</span><span class=err>
</span></span></span><span class=line><span class=cl><span class=c>##</span><span class=err>
</span></span></span><span class=line><span class=cl><span class=err>
</span></span></span><span class=line><span class=cl><span class=c># The &#39;stock&#39; generator expects the output of `make mibs` to be mounted into /opt/mibs.</span><span class=err>
</span></span></span><span class=line><span class=cl><span class=c># Since we are no longer relying on the `make` target, we must tell the generator binary</span><span class=err>
</span></span></span><span class=line><span class=cl><span class=c>#   to look in all of the &#39;system default&#39; locations *as well as* /opt/mibs</span><span class=err>
</span></span></span><span class=line><span class=cl><span class=c>##</span><span class=err>
</span></span></span><span class=line><span class=cl><span class=k>WORKDIR</span><span class=w> </span><span class=s>&#34;/opt</span><span class=s2>&#34;</span><span class=err>
</span></span></span><span class=line><span class=cl><span class=k>ENTRYPOINT</span> <span class=p>[</span><span class=s2>&#34;/go/bin/generator&#34;</span><span class=p>]</span><span class=err>
</span></span></span><span class=line><span class=cl><span class=err>
</span></span></span><span class=line><span class=cl><span class=c># Rather than do something like this on the CLI every time the container is run</span><span class=err>
</span></span></span><span class=line><span class=cl><span class=c>#   `-e MIBDIRS=&#34;/usr/share/snmp/mibs:/usr/share/snmp/mibs/iana:/usr/share/snmp/mibs/ietf:/opt/mibs&#34;`</span><span class=err>
</span></span></span><span class=line><span class=cl><span class=c>#   we do it here...</span><span class=err>
</span></span></span><span class=line><span class=cl><span class=c>##</span><span class=err>
</span></span></span><span class=line><span class=cl><span class=k>ENV</span> MIBDIRS /usr/share/snmp/mibs:/usr/share/snmp/mibs/iana:/usr/share/snmp/mibs/ietf:/opt/mibs<span class=err>
</span></span></span><span class=line><span class=cl><span class=err>
</span></span></span><span class=line><span class=cl><span class=k>CMD</span> <span class=p>[</span><span class=s2>&#34;generate&#34;</span><span class=p>]</span></span></span></code></pre></div></div><p>In short, ditch the <code>make mibs</code> step from <a href=https://github.com/prometheus/snmp_exporter/tree/master/generator#docker-users target=_blank rel="noopener noreffer">here</a> and move it inside the <code>docker build</code> step; fetch all the MIB files, patching those that need it. Tell the tool where to find them.</p><p>For my needs, I only care about the total amount of power being distributed through the PDU so, of the hundreds of different parameters that can be monitored, I&rsquo;m only interested in:</p><ul><li>Uptime</li><li>Input Voltage</li><li>Power in Watts and VoltAmps</li><li>Percentage of used/remaining capacity</li></ul><p>This makes for a simple generator config:</p><div class="code-block code-line-numbers" style="counter-reset:code-block 0"><div class="code-header language-yaml"><span class=code-title><i class="arrow fas fa-angle-right" aria-hidden=true></i></span>
<span class=ellipses><i class="fas fa-ellipsis-h" aria-hidden=true></i></span>
<span class=copy title="Copy to clipboard"><i class="far fa-copy" aria-hidden=true></i></span></div><div class=highlight><pre tabindex=0 class=chroma><code class=language-yaml data-lang=yaml><span class=line><span class=cl><span class=c># See: https://github.com/prometheus/snmp_exporter/tree/master/generator</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=c>##</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>
</span></span></span><span class=line><span class=cl><span class=nt>modules</span><span class=p>:</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>  </span><span class=c># APC/Schneider UPS Network Management Cards</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>  </span><span class=c>#</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>  </span><span class=c># Note: older management cards only support SNMP v1 (AP9606 and</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>  </span><span class=c># AP9607, possibly others). Older versions of the firmware may only</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>  </span><span class=c># support v1 as well. If you only have newer cards you can switch to</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>  </span><span class=c># version v2c or v3.</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>  </span><span class=c>#</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>  </span><span class=c># The management cards have relatively slow processors so don&#39;t poll</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>  </span><span class=c># very often and give a generous timeout to prevent spurious</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>  </span><span class=c># errors. Alternatively you can eliminate the interface polling (OIDs</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>  </span><span class=c># beginning with 1.3.6.1.2.1) to reduce the time taken for polling.</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>  </span><span class=c>#</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>  </span><span class=c># MIB: https://download.schneider-electric.com/files?p_File_Name=powernet426.mib</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>  </span><span class=c># Guide: http://www.apc.com/salestools/ASTE-6Z5QEY/ASTE-6Z5QEY_R0_EN.pdf</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>  </span><span class=c># Download site: http://www.apc.com/us/en/tools/download/index.cfm</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>  </span><span class=c>##</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>  </span><span class=nt>apcups</span><span class=p>:</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>    </span><span class=c># Not 100% sure why, but APC firmware does not appear to properly authenticate with the</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>    </span><span class=c>#   credentials that i&#39;ve set through the web UI. I&#39;ve disabled write/set via SNMP so</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>    </span><span class=c>#   sticking w/ v2 (no auth) is fine.</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>    </span><span class=nt>version</span><span class=p>:</span><span class=w> </span><span class=m>2</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>    </span><span class=nt>walk</span><span class=p>:</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>      </span><span class=c># Don&#39;t care about network stats on this guy...</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>      </span><span class=c># - interfaces</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>      </span><span class=c>##</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>      </span><span class=c># Do care about uptime, tho</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>      </span>- <span class=l>sysUpTime</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>      </span><span class=c>##</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>      </span><span class=c># For reasons that I don&#39;t understand, specifying the OID results in errors like this:</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>      </span><span class=c>#   level=error caller=main.go:130 msg=&#34;Error generating config netsnmp&#34; err=&#34;cannot find oid &#39;.1.3.6.1.4.1.318.1.1.12.1.15.0&#39; to walk&#34;</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>      </span><span class=c># But the path &#39;.1.3.6.1.4.1.318.1.1.12.1.15.0&#39; maps to rPDUIdentDeviceLinetoLineVoltage.0</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>      </span><span class=c># So specify that by name and the error goes away :/</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>      </span><span class=c>##</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>      </span>- <span class=l>rPDUIdentDeviceLinetoLineVoltage</span><span class=w> </span><span class=c># .1.3.6.1.4.1.318.1.1.12.1.15.0</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>      </span>- <span class=l>rPDUIdentDevicePowerWatts       </span><span class=w> </span><span class=c># .1.3.6.1.4.1.318.1.1.12.1.16.0</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>      </span>- <span class=l>rPDUIdentDevicePowerVA          </span><span class=w> </span><span class=c># .1.3.6.1.4.1.318.1.1.12.1.18.0</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>      </span>- <span class=l>rPDULoadStatusTable             </span><span class=w> </span><span class=c># .1.3.6.1.4.1.318.1.1.12.2.3.1</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>    </span><span class=c>##</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>    </span><span class=c># From `rPDULoadStatusTable`, I can get `rPDULoadStatusLoad` and `rPDULoadStatusLoadState`</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>    </span><span class=c>#    which represent the percentage capacity as a percentage and a &#34;low, nominal, warn, critical&#34; flag.</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>    </span><span class=c>#</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>    </span><span class=c># Don&#39;t need to resort to the `lookup` mechanism as the PDU has only one bank and can just extract the values</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>    </span><span class=c>#   by referring to them explicitly below. This would likely change w/ a 2U PDU</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>    </span><span class=c># Allows for adjustment to how various SNMP endpoints are parsed (as info about a device vs a moving metric)</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>    </span><span class=c># See: https://github.com/prometheus/snmp_exporter/tree/master/generator#enumasinfo-and-enumasstateset</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>    </span><span class=c>##</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>    </span><span class=nt>overrides</span><span class=p>:</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>      </span><span class=c># Should be a percentage of load</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>      </span><span class=nt>rPDULoadStatusLoad</span><span class=p>:</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>        </span><span class=nt>type</span><span class=p>:</span><span class=w> </span><span class=l>gauge</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>      </span><span class=c># In addition to a numerical load percentage, also handy to have the characterization _of_ that load, too</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>      </span><span class=c># In this case, the load can be characterized one of 4 ways:</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>      </span><span class=c>#   phaseLoadNormal (1),phaseLoadLow (2),phaseLoadNearOverload (3),phaseLoadOverload (4)</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>      </span><span class=nt>rPDULoadStatusLoadState</span><span class=p>:</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>        </span><span class=nt>type</span><span class=p>:</span><span class=w> </span><span class=l>EnumAsStateSet</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>      </span><span class=c>##</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>      </span><span class=c># There are a few &#39;constants&#39; that come from the table i don&#39;t need to track, so we drop them :)</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>      </span><span class=nt>rPDULoadStatusBankNumber</span><span class=p>:</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>        </span><span class=nt>ignore</span><span class=p>:</span><span class=w> </span><span class=kc>true</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>        </span><span class=nt>type</span><span class=p>:</span><span class=w> </span><span class=l>EnumAsInfo</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>      </span><span class=nt>rPDULoadStatusIndex</span><span class=p>:</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>        </span><span class=nt>ignore</span><span class=p>:</span><span class=w> </span><span class=kc>true</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>        </span><span class=nt>type</span><span class=p>:</span><span class=w> </span><span class=l>EnumAsInfo</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>      </span><span class=nt>rPDULoadStatusPhaseNumber</span><span class=p>:</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>        </span><span class=nt>ignore</span><span class=p>:</span><span class=w> </span><span class=kc>true</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>        </span><span class=nt>type</span><span class=p>:</span><span class=w> </span><span class=l>EnumAsInfo</span></span></span></code></pre></div></div><p>The resulting <code>snmp.yml</code> is quite brief:</p><div class="code-block code-line-numbers" style="counter-reset:code-block 0"><div class="code-header language-yaml"><span class=code-title><i class="arrow fas fa-angle-right" aria-hidden=true></i></span>
<span class=ellipses><i class="fas fa-ellipsis-h" aria-hidden=true></i></span>
<span class=copy title="Copy to clipboard"><i class="far fa-copy" aria-hidden=true></i></span></div><div class=highlight><pre tabindex=0 class=chroma><code class=language-yaml data-lang=yaml><span class=line><span class=cl><span class=c># WARNING: This file was auto-generated using snmp_exporter generator, manual changes will be lost.</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=nt>apcups</span><span class=p>:</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>  </span><span class=nt>walk</span><span class=p>:</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>  </span>- <span class=m>1.3.6.1.4.1.318.1.1.12.2.3.1</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>  </span><span class=nt>get</span><span class=p>:</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>  </span>- <span class=m>1.3.6.1.2.1.1.3.0</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>  </span>- <span class=m>1.3.6.1.4.1.318.1.1.12.1.15.0</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>  </span>- <span class=m>1.3.6.1.4.1.318.1.1.12.1.16.0</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>  </span>- <span class=m>1.3.6.1.4.1.318.1.1.12.1.18.0</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>  </span><span class=nt>metrics</span><span class=p>:</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>  </span>- <span class=nt>name</span><span class=p>:</span><span class=w> </span><span class=l>sysUpTime</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>    </span><span class=nt>oid</span><span class=p>:</span><span class=w> </span><span class=m>1.3.6.1.2.1.1.3</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>    </span><span class=nt>type</span><span class=p>:</span><span class=w> </span><span class=l>gauge</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>    </span><span class=nt>help</span><span class=p>:</span><span class=w> </span><span class=l>The time (in hundredths of a second) since the network management portion of the system was last re-initialized. - 1.3.6.1.2.1.1.3</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>  </span>- <span class=nt>name</span><span class=p>:</span><span class=w> </span><span class=l>rPDUIdentDeviceLinetoLineVoltage</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>    </span><span class=nt>oid</span><span class=p>:</span><span class=w> </span><span class=m>1.3.6.1.4.1.318.1.1.12.1.15</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>    </span><span class=nt>type</span><span class=p>:</span><span class=w> </span><span class=l>gauge</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>    </span><span class=nt>help</span><span class=p>:</span><span class=w> </span><span class=l>Getting/Setting this OID will return/set the Line to Line Voltage - 1.3.6.1.4.1.318.1.1.12.1.15</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>  </span>- <span class=nt>name</span><span class=p>:</span><span class=w> </span><span class=l>rPDUIdentDevicePowerWatts</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>    </span><span class=nt>oid</span><span class=p>:</span><span class=w> </span><span class=m>1.3.6.1.4.1.318.1.1.12.1.16</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>    </span><span class=nt>type</span><span class=p>:</span><span class=w> </span><span class=l>gauge</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>    </span><span class=nt>help</span><span class=p>:</span><span class=w> </span><span class=l>Getting this OID will return the Power in Watts. - 1.3.6.1.4.1.318.1.1.12.1.16</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>  </span>- <span class=nt>name</span><span class=p>:</span><span class=w> </span><span class=l>rPDUIdentDevicePowerVA</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>    </span><span class=nt>oid</span><span class=p>:</span><span class=w> </span><span class=m>1.3.6.1.4.1.318.1.1.12.1.18</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>    </span><span class=nt>type</span><span class=p>:</span><span class=w> </span><span class=l>gauge</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>    </span><span class=nt>help</span><span class=p>:</span><span class=w> </span><span class=l>Getting this OID will return the Power in VA. - 1.3.6.1.4.1.318.1.1.12.1.18</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>  </span>- <span class=nt>name</span><span class=p>:</span><span class=w> </span><span class=l>rPDULoadStatusLoad</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>    </span><span class=nt>oid</span><span class=p>:</span><span class=w> </span><span class=m>1.3.6.1.4.1.318.1.1.12.2.3.1.1.2</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>    </span><span class=nt>type</span><span class=p>:</span><span class=w> </span><span class=l>gauge</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>    </span><span class=nt>help</span><span class=p>:</span><span class=w> </span><span class=l>Getting this OID will return the phase/bank load measured in tenths of Amps. - 1.3.6.1.4.1.318.1.1.12.2.3.1.1.2</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>    </span><span class=nt>indexes</span><span class=p>:</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>    </span>- <span class=nt>labelname</span><span class=p>:</span><span class=w> </span><span class=l>rPDULoadStatusIndex</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>      </span><span class=nt>type</span><span class=p>:</span><span class=w> </span><span class=l>EnumAsInfo</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>  </span>- <span class=nt>name</span><span class=p>:</span><span class=w> </span><span class=l>rPDULoadStatusLoadState</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>    </span><span class=nt>oid</span><span class=p>:</span><span class=w> </span><span class=m>1.3.6.1.4.1.318.1.1.12.2.3.1.1.3</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>    </span><span class=nt>type</span><span class=p>:</span><span class=w> </span><span class=l>EnumAsStateSet</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>    </span><span class=nt>help</span><span class=p>:</span><span class=w> </span><span class=l>Getting this OID will return the phase/bank load state - 1.3.6.1.4.1.318.1.1.12.2.3.1.1.3</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>    </span><span class=nt>indexes</span><span class=p>:</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>    </span>- <span class=nt>labelname</span><span class=p>:</span><span class=w> </span><span class=l>rPDULoadStatusIndex</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>      </span><span class=nt>type</span><span class=p>:</span><span class=w> </span><span class=l>EnumAsInfo</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>    </span><span class=nt>enum_values</span><span class=p>:</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>      </span><span class=nt>1</span><span class=p>:</span><span class=w> </span><span class=l>phaseLoadNormal</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>      </span><span class=nt>2</span><span class=p>:</span><span class=w> </span><span class=l>phaseLoadLow</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>      </span><span class=nt>3</span><span class=p>:</span><span class=w> </span><span class=l>phaseLoadNearOverload</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>      </span><span class=nt>4</span><span class=p>:</span><span class=w> </span><span class=l>phaseLoadOverload</span><span class=w>
</span></span></span><span class=line><span class=cl><span class=w>  </span><span class=nt>version</span><span class=p>:</span><span class=w> </span><span class=m>2</span></span></span></code></pre></div></div><h2 id=the-dashboard>The Dashboard</h2><p>Once metrics are making their way into prometheus, it&rsquo;s only a bit of work to get a dashboard up and running.</p><p>For sanity checking I fired up a load; a crypto-miner. See if you can spot when&mldr; :).</p><figure><img src=/monitoring-ap7900-switched-pdu-prometheus-grafana/images/grafana.webp alt="screenshot showing simple grafana dashboard consuming some of the PDU metrics"><figcaption><p>Simple dashboard in grafana</p></figcaption></figure><p>The <code>json</code> file for the dashboard is about 750 lines long, so rather than embed it, I&rsquo;ve <a href=#files rel>attached</a> it as a file; the sha1 hash of <code>dashboard.json</code> is <code>400edb0c4064068f12e17c2f1f0d6862d3b8d449</code>.</p><h3 id=estimating-costs>estimating costs</h3><p>The dashboard just multiplies the average Wattage by the average cost of a kWh and then scales that to fit a 24h window.</p><p>The rate I pay for electricity changes based on the hour in which the power is used; about 40% of the week, my power costs a few cents per kWh more. The cost shown in the image above is a rough approximation based on my average power rate of around 12.5 cents per kWh. This rate can be adjusted with the <code>avgkWH_Cost</code> variable, if needed.</p><h2 id=files>Files</h2><ul><li><figure><a target=_blank href=https://karlquinsland.com/monitoring-ap7900-switched-pdu-prometheus-grafana/images/ap7900.webp><img style=width:auto;height:auto src=/monitoring-ap7900-switched-pdu-prometheus-grafana/images/ap7900_hu_defa7fbfcd7b61a6.webp width=300 height=300></a></figure></li><li><a target=_blank href=https://karlquinsland.com/monitoring-ap7900-switched-pdu-prometheus-grafana/files/dashboard.json><i class="far fa-file-file-code"></i>
files/dashboard.json:<br><small>sha1(dashboard.json): 400edb0c4064068f12e17c2f1f0d6862d3b8d449</small></a></li><li><figure><a target=_blank href=https://karlquinsland.com/monitoring-ap7900-switched-pdu-prometheus-grafana/images/grafana.webp><img style=width:auto;height:auto src=/monitoring-ap7900-switched-pdu-prometheus-grafana/images/grafana_hu_ef993f5aabc910dc.webp width=300 height=147></a><figcaption><small>Simple dashboard in grafana</small></figcaption></figure></li></ul></div><div class=post-footer id=post-footer><div class=post-info><div class=post-info-line><div class=post-info-mod><span>Updated on 2020-12-27</span></div><div id=page-views class=post-info-mod></div></div><div class=post-info-line><div class=post-info-md><span><a class=link-to-markdown href=/monitoring-ap7900-switched-pdu-prometheus-grafana/index.md target=_blank>Read Markdown</a></span></div><div class=post-info-share><span></span></div></div></div><div class=post-info-more><section class=post-tags><i class="fas fa-tags" aria-hidden=true></i>&nbsp;<a href=/tags/prometheus/>Prometheus</a>,&nbsp;<a href=/tags/grafana/>Grafana</a>,&nbsp;<a href=/tags/snmp/>SNMP</a></section><section><span><a href=javascript:void(0); onclick=window.history.back()>Back</a></span>&nbsp;|&nbsp;<span><a href=/>Home</a></span></section></div><div class=post-nav><a href=/amcrest-ip-cam-security-isnt-a-feature-its-a-punchine/ class=prev rel=prev title="Amcrest IP Cameras: security isn't a feature, it's a punchline"><i class="fas fa-angle-left" aria-hidden=true></i>Amcrest IP Cameras: security isn't a feature, it's a punchline</a>
<a href=/unbrick-rievtech-plc-failed-firmware-update/ class=next rel=next title="Unbrick a rievtech PLC after failed firmware upgrade">Unbrick a rievtech PLC after failed firmware upgrade<i class="fas fa-angle-right" aria-hidden=true></i></a></div></div></article></div></main><footer class=footer><div class=footer-container><div class=footer-line>¯\_(ツ)_/¯</div><div class=footer-line>Powered by <a href=https://gohugo.io/ target=_blank rel="noopener noreffer" title="Hugo 0.163.3">Hugo</a> | Theme - <a href=https://github.com/dillonzq/LoveIt target=_blank rel="noopener noreffer" title="LoveIt 0.3.1-DEV"><i class="far fa-kiss-wink-heart" aria-hidden=true></i> LoveIt</a></div><div class=footer-line itemscope itemtype=http://schema.org/CreativeWork><i class="far fa-copyright" aria-hidden=true></i><span itemprop=copyrightYear>2019 - 2026</span><span class=author itemprop=copyrightHolder>&nbsp;<a href=/ target=_blank>karl</a></span>&nbsp;|&nbsp;<span class=license><a rel="license external nofollow noopener noreffer" href=https://creativecommons.org/licenses/by-nc/4.0/ target=_blank>CC BY-NC 4.0</a></span></div></div></footer></div><div id=fixed-buttons><a href=# id=back-to-top class=fixed-button title="Back to Top"><i class="fas fa-arrow-up" aria-hidden=true></i></a></div><div id=fixed-buttons-hidden><a href=# id=view-comments class=fixed-button title="View Comments"><i class="fas fa-comment" aria-hidden=true></i></a></div><link rel=stylesheet href=/lib/katex/katex.min.f787891b550d554c214aa8902f39ac46df2dbd48fdec500a2040a5dce1e8ab58.css integrity="sha256-94eJG1UNVUwhSqiQLzmsRt8tvUj97FAKIECl3OHoq1g="><script src=/lib/autocomplete/autocomplete.min.ae2da1bd62c6469ee27770ad1cddf2e8296d8a7f6d85b091463e5200c5e320af.js integrity="sha256-ri2hvWLGRp7id3CtHN3y6Cltin9thbCRRj5SAMXjIK8="></script><script src=/lib/lunr/lunr.min.08a93c0120364b01159db3c287f39b2180bb740334472bda0675bd3f18981676.js integrity="sha256-CKk8ASA2SwEVnbPCh/ObIYC7dAM0RyvaBnW9PxiYFnY="></script><script src=/lib/lazysizes/lazysizes.min.3d9120fa621da6d613c1698b7014ec6bdf4620366e8f2b7b547059f4b6f6272b.js integrity="sha256-PZEg+mIdptYTwWmLcBTsa99GIDZujyt7VHBZ9Lb2Jys="></script><script src=/lib/clipboard/clipboard.min.e17a1d816e13c0826e0ed7febfabc3277f45571234bde0bf9120829a7169edc9.js integrity="sha256-4XodgW4TwIJuDtf+v6vDJ39FVxI0veC/kSCCmnFp7ck="></script><script src=/lib/katex/katex.min.863811e2baa0849c77bc92d26d44f4d0a4843c2a8ab52c462017dea57316e4d8.js integrity="sha256-hjgR4rqghJx3vJLSbUT00KSEPCqKtSxGIBfepXMW5Ng="></script><script src=/lib/katex/contrib/auto-render.min.bb53eb953394531aae36fdd537065c4244eb8542901a3ce914601d932675b8ac.js integrity="sha256-u1PrlTOUUxquNv3VNwZcQkTrhUKQGjzpFGAdkyZ1uKw="></script><script src=/lib/katex/contrib/copy-tex.min.07770af90943a1de1a1010794bc78c6a7346d46d48fb63e35cc76ba76b827604.js integrity="sha256-B3cK+QlDod4aEBB5S8eManNG1G1I+2PjXMdrp2uCdgQ="></script><script src=/lib/katex/contrib/mhchem.min.9f87e5e9c384a160472d0045035a8641f6013358eddb3ece708634a50f946a40.js integrity="sha256-n4fl6cOEoWBHLQBFA1qGQfYBM1jt2z7OcIY0pQ+UakA="></script><script>window.config={comment:{},math:{delimiters:[{display:!0,left:"$$",right:"$$"},{display:!0,left:"\\[",right:"\\]"},{display:!0,left:"\\begin{equation}",right:"\\end{equation}"},{display:!0,left:"\\begin{equation*}",right:"\\end{equation*}"},{display:!0,left:"\\begin{align}",right:"\\end{align}"},{display:!0,left:"\\begin{align*}",right:"\\end{align*}"},{display:!0,left:"\\begin{alignat}",right:"\\end{alignat}"},{display:!0,left:"\\begin{alignat*}",right:"\\end{alignat*}"},{display:!0,left:"\\begin{gather}",right:"\\end{gather}"},{display:!0,left:"\\begin{CD}",right:"\\end{CD}"},{display:!1,left:"$",right:"$"},{display:!1,left:"\\(",right:"\\)"}],strict:!1},search:{highlightTag:"em",lunrIndexURL:"/index.json",maxResultLength:10,noResultsFound:"No results found",snippetLength:30,type:"lunr"}}</script><script src=/js/theme.min.15182b9bb06a8f3558f28de5085c553678c346bb45d7ec530b1855eb84524d66.js integrity="sha256-FRgrm7BqjzVY8o3lCFxVNnjDRrtF1+xTCxhV64RSTWY="></script><script>var dnt,doNotTrack=!1;if(!doNotTrack){window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments)}gtag("js",new Date),gtag("config","G-3WZ55XG701")}</script><script src="https://www.googletagmanager.com/gtag/js?id=G-3WZ55XG701" async></script></body></html>